# ກວດສອບ ແລະ ແກ້ໄຂ: Ladder Star/Delta ສະຫຼັບໜ້າ–ຫຼັງ (Mitsubishi FX)

ເອກະສານຕົ້ນສະບັບ: `star_delta_ladder_mitsubishi_fx.pdf` (ລົງວັນທີ 13 ກັນຍາ 2026)

ເງື່ອນໄຂທີ່ກຳນົດມີດັ່ງນີ້:
- ກົດ Start ແລ້ວມໍເຕີໝູນໜ້າ 180 s, ຈາກນັ້ນໝູນຫຼັງ 180 s ສະຫຼັບກັນໄປ
- ເລີ່ມແບບ Star 10 s ແລ້ວປ່ຽນເປັນ Delta
- ມີ Dead time 5 s ກ່ອນປ່ຽນທິດ ແລະ 1 s ກ່ອນປ່ຽນ Star→Delta
- ເມື່ອຄົບ 3600 s ໃຫ້ຢຸດອັດຕະໂນມັດ

## 1. ສະຫຼຸບຜົນການກວດ

**ສະບັບຕົ້ນສະບັບ ຍັງນຳໄປໃຊ້ຈິງບໍ່ໄດ້.** ພົບຂໍ້ຜິດພາດຮ້າຍແຮງ 3 ຈຸດ. ຜົນຂ້າງລຸ່ມນີ້ໄດ້ຢືນຢັນດ້ວຍການຈຳລອງການ scan ຂອງ PLC (`simulate.py`).

| # | ຈຸດ | ບັນຫາ | ຜົນກະທົບ | ລະດັບ |
|---|---|---|---|---|
| 1 | Rung 1 `T3 K36000` | Timer 16-bit ຂອງ FX ຮັບຄ່າໄດ້ສູງສຸດ **K32767** (3276.7 s). ເອກະສານພາກ 5 ຂຽນຂັດກັນເອງວ່າ "ສູງສຸດ 32767 ແຕ່ຮອງຮັບ K36000 ໄດ້ສະບາຍ" | GX Works2 ຈະບໍ່ຍອມຮັບຄ່ານີ້, ຈຶ່ງ **ໂຫຼດໂປຣແກຣມເຂົ້າ PLC ບໍ່ໄດ້** | 🔴 ຮ້າຍແຮງ |
| 2 | Rung 4 (coil M2) | ທັງສອງສາຍມີ `/M1` (NC) ຕໍ່ອະນຸກົມ. ແຕ່ຕອນ T1 ຄົບ, M1 ຍັງ ON ຢູ່ ຈຶ່ງເຮັດໃຫ້ M2 ບໍ່ມີວັນຕິດ. ສ່ວນ M1 ຈະດັບໄດ້ກໍ່ຕໍ່ເມື່ອ M2 ຕິດ ຈຶ່ງເກີດ **Deadlock** | ມໍເຕີ **ໝູນໜ້າຢ່າງດຽວ ບໍ່ປີ້ນທິດເລີຍ** ຈົນຄົບເວລາລວມ (ຈາກການຈຳລອງ: Y0 Y1 Y4 ຄ້າງ ON ຕັ້ງແຕ່ 17 s ເປັນຕົ້ນໄປ) | 🔴 ຮ້າຍແຮງ |
| 3 | Rung 4 (coil M2) | ບໍ່ມີ `M0` ຕໍ່ອະນຸກົມ, ສະນັ້ນ M2 ຍັດຕົວເອງໄດ້ໂດຍບໍ່ຂຶ້ນກັບ M0. ຈຸດນີ້ຈະສະແດງອອກທັນທີ ເມື່ອແກ້ຂໍ້ 2 ແລ້ວ | ຖ້າກົດ **Stop ຫຼື Overload ຕັດ ໃນຊ່ວງໝູນຫຼັງ ມໍເຕີຈະບໍ່ຢຸດ**. ມັນຈະໝູນຕໍ່ໄປຈົນ T2 ຄົບ (ຈາກການຈຳລອງ: ກົດ Stop ຕອນ 281 s ແຕ່ຢຸດແທ້ຕອນ 361 s, ຊ້າໄປ 80 s) ເຊິ່ງເປັນ **ອັນຕະລາຍຕໍ່ຄົນ ແລະ ເຄື່ອງ** | 🔴 ຮ້າຍແຮງ (Safety) |
| 4 | Rung 0 `X0` | ໃຊ້ຕິດຕໍ່ລະດັບ (level) | ຖ້າປຸ່ມ Start ຄ້າງ ຫຼື ຕິດກົບ, ລະບົບຈະເລີ່ມເອງຄືນທັນທີຫຼັງຢຸດຄົບ 3600 s | 🟡 ຄວນແກ້ |

**ສ່ວນທີ່ຖືກຕ້ອງແລ້ວ ບໍ່ຕ້ອງແກ້:**
- ຕິດຕໍ່ X1/X2 ແບບ NO ສຳລັບອຸປະກອນທີ່ຕໍ່ NC (fail-safe)
- Dead time T4/T5 ທີ່ແຍກຕາມທິດ
- ລຳດັບ Star→ພັກ 1 s→Delta (T0/T6)
- Interlock Y1/Y2 ແລະ Y3/Y4 ໃນໂປຣແກຣມ
- ຄ່າ K ຂອງ timer ອື່ນໆທັງໝົດ

## 2. ສິ່ງທີ່ແກ້ໄຂ

| Rung | ເດີມ | ແກ້ເປັນ | ເຫດຜົນ |
|---|---|---|---|
| 0 | `LD X0` … `ANI T3` | `LDP X0` … `ANI T7` | ໃຊ້ຂອບຂາຂຶ້ນ (rising edge) ຂອງ Start ແລະ ໃຫ້ T7 ເປັນຕົວຢຸດລວມ |
| 1 | `T3 K36000` (ໃຊ້ບໍ່ໄດ້) | `T3 K18000` + **`T7 K18000`** ແບບ cascade | 1800 s + 1800 s = 3600 s ພໍດີ ແລະ ຢູ່ໃນຂອບເຂດ K32767 |
| 4 | `(T1·/M1) + (M2·/M1·/T2)` | **`M0 · (T1 + M2) · /T2`** | ແກ້ deadlock ແລະ ໃຫ້ Stop/Overload ຕັດ M2 ໄດ້ທັນທີ |

ໃຊ້ timer ເພີ່ມ 1 ຕົວ (T7). ສ່ວນ Rung 2–3 ແລະ 5–15 ຄົງໄວ້ຄືເກົ່າ.

## 3. Ladder ສະບັບແກ້ໄຂ (17 rungs)

```
Rung 0   X0(↑P)                X1     X2     T7
      ───┤↑├──┬───────────────┤ ├────┤ ├────┤/├──────────────────( M0 )
         M0   │
      ───┤ ├──┘

Rung 1   M0
      ───┤ ├──────────────────────────────────────────────[ T3 K18000 ]   1800 s

Rung 2   T3                                                                ★ ໃໝ່
      ───┤ ├──────────────────────────────────────────────[ T7 K18000 ]   +1800 s = 3600 s

Rung 3   M0     M2     T2
      ───┤ ├────┤/├────┤/├────────────────────────────────────────( M1 )   ໝູນໜ້າ

Rung 4   M1
      ───┤ ├───────────────────────────────────────────────[ T1 K1800 ]

Rung 5   T1           M0     T2                                           ★ ແກ້
      ───┤ ├──┬───────┤ ├────┤/├──────────────────────────────────( M2 )   ໝູນຫຼັງ
         M2   │
      ───┤ ├──┘

Rung 6   M2
      ───┤ ├───────────────────────────────────────────────[ T2 K1800 ]

Rung 7   M1
      ───┤ ├────────────────────────────────────────────────[ T4 K50 ]    Dead 5 s (ໜ້າ)

Rung 8   M2
      ───┤ ├────────────────────────────────────────────────[ T5 K50 ]    Dead 5 s (ຫຼັງ)

Rung 9   M1     T4
      ───┤ ├────┤ ├──┬────────────────────────────────────────────( M3 )   Power window
         M2     T5   │
      ───┤ ├────┤ ├──┘

Rung 10  M3
      ───┤ ├───────────────────────────────────────────────[ T0 K100 ]    Star 10 s

Rung 11  M3     T0
      ───┤ ├────┤ ├─────────────────────────────────────────[ T6 K10 ]    ພັກ Y→Δ 1 s

Rung 12  M3
      ───┤ ├──────────────────────────────────────────────────────( Y0 )   KM

Rung 13  M1     T4     Y2
      ───┤ ├────┤ ├────┤/├────────────────────────────────────────( Y1 )   KMF

Rung 14  M2     T5     Y1
      ───┤ ├────┤ ├────┤/├────────────────────────────────────────( Y2 )   KMR

Rung 15  M3     T0     Y4
      ───┤ ├────┤/├────┤/├────────────────────────────────────────( Y3 )   KM★

Rung 16  M3     T0     T6     Y3
      ───┤ ├────┤ ├────┤ ├────┤/├─────────────────────────────────( Y4 )   KMΔ

      ──────────────────────────────────────────────────────────[ END ]
```

## 4. Instruction List (ພິມເຂົ້າ GX Works2 / GX Developer ໄດ້ໂດຍກົງ)

```
LDP  X0          LD   M2          LD   M3
OR   M0          OUT  T2 K1800    OUT  T0 K100
AND  X1          LD   M1          LD   M3
AND  X2          OUT  T4 K50      AND  T0
ANI  T7          LD   M2          OUT  T6 K10
OUT  M0          OUT  T5 K50      LD   M3
LD   M0          LD   M1          OUT  Y0
OUT  T3 K18000   AND  T4          LD   M1
LD   T3          LD   M2          AND  T4
OUT  T7 K18000   AND  T5          ANI  Y2
LD   M0          ORB              OUT  Y1
ANI  M2          OUT  M3          LD   M2
ANI  T2                           AND  T5
OUT  M1                           ANI  Y1
LD   M1                           OUT  Y2
OUT  T1 K1800                     LD   M3
LD   T1                           ANI  T0
OR   M2                           ANI  Y4
AND  M0                           OUT  Y3
ANI  T2                           LD   M3
OUT  M2                           AND  T0
                                  AND  T6
                                  ANI  Y3
                                  OUT  Y4
                                  END
```

> ຄຳສັ່ງ `LDP` ໃຊ້ໄດ້ກັບ FX1S / FX1N / FX2N / FX3 / FX5. ຖ້າເປັນລຸ່ນເກົ່າ FX0/FX0N ໃຫ້ໃຊ້ `PLS M10` ແທນ.

## 5. ຜົນການຈຳລອງສະບັບແກ້ໄຂ (`python3 simulate.py`)

| ເວລາ (s) | Output ON | ສະຖານະ |
|---|---|---|
| 0 – 5 | — | Dead time |
| 5 – 15 | Y0 Y1 Y3 | ໝູນໜ້າ Star |
| 15 – 16 | Y0 Y1 | ພັກ Star→Delta |
| 16 – 180 | Y0 Y1 Y4 | ໝູນໜ້າ Delta |
| 180 – 185 | — | Dead time ກ່ອນປີ້ນທິດ |
| 185 – 195 | Y0 Y2 Y3 | ໝູນຫຼັງ Star |
| 195 – 196 | Y0 Y2 | ພັກ Star→Delta |
| 196 – 360 | Y0 Y2 Y4 | ໝູນຫຼັງ Delta |
| … | … | ວົນຊ້ຳ |
| **3600** | — | **ຢຸດອັດຕະໂນມັດ** |

- ໝູນໜ້າ 10 ຄາບ ແລະ ໝູນຫຼັງ 10 ຄາບ ຄົບຕາມກຳນົດ
- **ບໍ່ມີ** ຊ່ວງທີ່ Y1+Y2 ຫຼື Y3+Y4 ຕິດພ້ອມກັນ
- ກົດ Stop ຕອນ 281 s (ໃນຊ່ວງໝູນຫຼັງ) ແລ້ວ output ທັງໝົດດັບ **ທັນທີ** ໃນ scan ດຽວກັນ

## 6. ຈຸດທີ່ຕ້ອງຢືນຢັນກັບເຈົ້າຂອງຂໍ້ກຳນົດ (URS)

ການອອກແບບນີ້ນັບ **180 s ລວມ dead time 5 s ແລ້ວ**, ສະນັ້ນມໍເຕີໝູນຈິງພຽງ **175 s ຕໍ່ທິດ**. ຖ້າ URS ຕ້ອງການ "ມໍເຕີໝູນຈິງ 180 s" ໃຫ້ປັບດັ່ງນີ້:
- T1 = T2 = **K1850**
- ເວລາລວມ 20 ຄາບຈະເປັນ 3700 s. ຖ້າຈະຢຸດທີ່ 3600 s ຕາມເກົ່າ, ຄາບສຸດທ້າຍຈະຖືກຕັດໃຫ້ສັ້ນລົງ

ຄວນຕົກລົງເລື່ອງນີ້ໃຫ້ຊັດເຈນກ່ອນເຮັດ FAT/OQ.

## 7. ສິ່ງທີ່ຕ້ອງມີເພີ່ມ ຈຶ່ງນຳໃຊ້ຈິງໄດ້ (ຢູ່ນອກ Ladder)

1. **Emergency Stop ແບບ hardwired** ຜ່ານ safety relay ທີ່ຕັດໄຟ coil ຂອງ contactor ໂດຍກົງ ບໍ່ຜ່ານ PLC (IEC 60204-1). ເອກະສານເດີມບໍ່ມີ E-stop ເລີຍ
2. **ຕິດຕໍ່ NC ຂອງ Overload (95-96) ຕໍ່ອະນຸກົມໃນວົງຈອນ coil** ຂອງ contactor ທັງໝົດ ເພີ່ມຈາກ input X2
3. **Interlock ທາງກົນຈັກ + aux NC** ລະຫວ່າງ KMF↔KMR ແລະ KM★↔KMΔ (ເອກະສານເດີມແນະນຳແລ້ວ, ຕ້ອງເຮັດແທ້)
4. **ກວດຈຳນວນຄັ້ງເລີ່ມຕໍ່ຊົ່ວໂມງ:** ໂປຣແກຣມນີ້ເລີ່ມມໍເຕີ 20 ຄັ້ງ/ຊົ່ວໂມງ. ຕ້ອງກວດກັບ datasheet ຂອງມໍເຕີ ແລະ ເລືອກ contactor ໃຫ້ຮອງຮັບ
5. **(ແນະນຳ)** ໃຫ້ KM★ ປິດກ່ອນ KM/KMF ປະມານ 0.1–0.3 s ເພື່ອໃຫ້ star contactor ປິດໂດຍບໍ່ມີກະແສ ຊ່ວຍຍືດອາຍຸໜ້າສຳຜັດ
6. **ທົດສອບຕາມລຳດັບ:** ທົດສອບໂດຍບໍ່ຕໍ່ມໍເຕີ (Monitor mode) → ທົດສອບບໍ່ມີໂຫຼດ → ທົດສອບໂຫຼດເຕັມ. ທຸກຂັ້ນຕ້ອງທົດສອບ Stop/OL/E-stop ໃນ **ທຸກຊ່ວງ** (Star, ພັກ, Delta, ໜ້າ, ຫຼັງ) ແລະ ບັນທຶກໃນ protocol

## 8. ເອກະສານ PDF

`star_delta_ladder_review.pdf` ເປັນລາຍງານສະບັບພິມ (A4, 6 ໜ້າ). ສ້າງຄືນໄດ້ດ້ວຍ:

```
python3 build_pdf.py && NODE_PATH=$(npm root -g) node print_pdf.js
```
